<!doctype html>
<html lang="en" dir="ltr" class="docs-wrapper plugin-docs plugin-id-default docs-version-current docs-doc-page docs-doc-id-more/nomenclature" data-has-hydrated="false">
<head>
<meta charset="UTF-8">
<meta name="generator" content="Docusaurus v3.10.2">
<title data-rh="true">Nomenclature | ctrl-flow</title><meta data-rh="true" name="viewport" content="width=device-width,initial-scale=1"><meta data-rh="true" name="twitter:card" content="summary_large_image"><meta data-rh="true" property="og:url" content="https://lbl-srg.github.io/modelica-buildings-templates/more/nomenclature"><meta data-rh="true" property="og:locale" content="en"><meta data-rh="true" name="docusaurus_locale" content="en"><meta data-rh="true" name="docsearch:language" content="en"><meta data-rh="true" name="docusaurus_version" content="current"><meta data-rh="true" name="docusaurus_tag" content="docs-default-current"><meta data-rh="true" name="docsearch:version" content="current"><meta data-rh="true" name="docsearch:docusaurus_tag" content="docs-default-current"><meta data-rh="true" property="og:title" content="Nomenclature | ctrl-flow"><meta data-rh="true" name="description" content="This section provides conventions mainly for variable naming, marginally for component naming."><meta data-rh="true" property="og:description" content="This section provides conventions mainly for variable naming, marginally for component naming."><link data-rh="true" rel="icon" href="/modelica-buildings-templates/img/favicon.png"><link data-rh="true" rel="canonical" href="https://lbl-srg.github.io/modelica-buildings-templates/more/nomenclature"><link data-rh="true" rel="alternate" href="https://lbl-srg.github.io/modelica-buildings-templates/more/nomenclature" hreflang="en"><link data-rh="true" rel="alternate" href="https://lbl-srg.github.io/modelica-buildings-templates/more/nomenclature" hreflang="x-default"><script data-rh="true" type="application/ld+json">{"@context":"https://schema.org","@type":"BreadcrumbList","itemListElement":[{"@type":"ListItem","position":1,"name":"More","item":"https://lbl-srg.github.io/modelica-buildings-templates/category/more"},{"@type":"ListItem","position":2,"name":"Nomenclature","item":"https://lbl-srg.github.io/modelica-buildings-templates/more/nomenclature"}]}</script><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.19.1/dist/katex.min.css" integrity="sha384-WwGtaC6ywCHxA5cstpj/3+xIZvTez8dq2IcBQaXRkenHZ7FVVq1ZROtURwfbtTlG" crossorigin="anonymous"><link rel="stylesheet" href="/modelica-buildings-templates/assets/css/styles.502cab9d.css">
<script src="/modelica-buildings-templates/assets/js/runtime~main.b67696a6.js" defer="defer"></script>
<script src="/modelica-buildings-templates/assets/js/main.de301094.js" defer="defer"></script>
</head>
<body>
<svg style="display: none;"><defs>
<symbol id="theme-svg-external-link" viewBox="0 0 24 24"><path fill="currentColor" d="M21 13v10h-21v-19h12v2h-10v15h17v-8h2zm3-12h-10.988l4.035 4-6.977 7.07 2.828 2.828 6.977-7.07 4.125 4.172v-11z"/></symbol>
</defs></svg>
<script>!function(){var t=function(){try{return new URLSearchParams(window.location.search).get("docusaurus-theme")}catch(t){}}()||function(){try{return window.localStorage.getItem("theme")}catch(t){}}();document.documentElement.setAttribute("data-theme",t||"light"),document.documentElement.setAttribute("data-theme-choice",t||"light")}(),function(){try{const c=new URLSearchParams(window.location.search).entries();for(var[t,e]of c)if(t.startsWith("docusaurus-data-")){var a=t.replace("docusaurus-data-","data-");document.documentElement.setAttribute(a,e)}}catch(t){}}()</script><div id="__docusaurus"><link rel="preload" as="image" href="/modelica-buildings-templates/img/favicon.png"><div role="region" aria-label="Skip to main content"><a class="skipToContent_fXgn" href="#__docusaurus_skipToContent_fallback">Skip to main content</a></div><nav aria-label="Main" class="theme-layout-navbar navbar navbar--fixed-top"><div class="navbar__inner"><div class="theme-layout-navbar-left navbar__items"><button aria-label="Toggle navigation bar" aria-expanded="false" class="navbar__toggle clean-btn" type="button"><svg width="30" height="30" viewBox="0 0 30 30" aria-hidden="true"><path stroke="currentColor" stroke-linecap="round" stroke-miterlimit="10" stroke-width="2" d="M4 7h22M4 15h22M4 23h22"></path></svg></button><a class="navbar__brand" href="/modelica-buildings-templates/"><div class="navbar__logo"><img src="/modelica-buildings-templates/img/favicon.png" alt="Logo" class="themedComponent_mlkZ themedComponent--light_NVdE"><img src="/modelica-buildings-templates/img/favicon.png" alt="Logo" class="themedComponent_mlkZ themedComponent--dark_xIcU"></div><b class="navbar__title text--truncate">ctrl-flow</b></a><a aria-current="page" class="navbar__item navbar__link navbar__link--active" href="/modelica-buildings-templates/guide">Guide</a></div><div class="theme-layout-navbar-right navbar__items navbar__items--right"><div class="toggle_vylO colorModeToggle_DEke"><button class="clean-btn toggleButton_gllP toggleButtonDisabled_aARS" type="button" disabled="" title="system mode" aria-label="Switch between dark and light mode (currently system mode)"><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP lightToggleIcon_pyhR"><path fill="currentColor" d="M12,9c1.65,0,3,1.35,3,3s-1.35,3-3,3s-3-1.35-3-3S10.35,9,12,9 M12,7c-2.76,0-5,2.24-5,5s2.24,5,5,5s5-2.24,5-5 S14.76,7,12,7L12,7z M2,13l2,0c0.55,0,1-0.45,1-1s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S1.45,13,2,13z M20,13l2,0c0.55,0,1-0.45,1-1 s-0.45-1-1-1l-2,0c-0.55,0-1,0.45-1,1S19.45,13,20,13z M11,2v2c0,0.55,0.45,1,1,1s1-0.45,1-1V2c0-0.55-0.45-1-1-1S11,1.45,11,2z M11,20v2c0,0.55,0.45,1,1,1s1-0.45,1-1v-2c0-0.55-0.45-1-1-1C11.45,19,11,19.45,11,20z M5.99,4.58c-0.39-0.39-1.03-0.39-1.41,0 c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0s0.39-1.03,0-1.41L5.99,4.58z M18.36,16.95 c-0.39-0.39-1.03-0.39-1.41,0c-0.39,0.39-0.39,1.03,0,1.41l1.06,1.06c0.39,0.39,1.03,0.39,1.41,0c0.39-0.39,0.39-1.03,0-1.41 L18.36,16.95z M19.42,5.99c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06c-0.39,0.39-0.39,1.03,0,1.41 s1.03,0.39,1.41,0L19.42,5.99z M7.05,18.36c0.39-0.39,0.39-1.03,0-1.41c-0.39-0.39-1.03-0.39-1.41,0l-1.06,1.06 c-0.39,0.39-0.39,1.03,0,1.41s1.03,0.39,1.41,0L7.05,18.36z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP darkToggleIcon_wfgR"><path fill="currentColor" d="M9.37,5.51C9.19,6.15,9.1,6.82,9.1,7.5c0,4.08,3.32,7.4,7.4,7.4c0.68,0,1.35-0.09,1.99-0.27C17.45,17.19,14.93,19,12,19 c-3.86,0-7-3.14-7-7C5,9.07,6.81,6.55,9.37,5.51z M12,3c-4.97,0-9,4.03-9,9s4.03,9,9,9s9-4.03,9-9c0-0.46-0.04-0.92-0.1-1.36 c-0.98,1.37-2.58,2.26-4.4,2.26c-2.98,0-5.4-2.42-5.4-5.4c0-1.81,0.89-3.42,2.26-4.4C12.92,3.04,12.46,3,12,3L12,3z"></path></svg><svg viewBox="0 0 24 24" width="24" height="24" aria-hidden="true" class="toggleIcon_g3eP systemToggleIcon_QzmC"><path fill="currentColor" d="m12 21c4.971 0 9-4.029 9-9s-4.029-9-9-9-9 4.029-9 9 4.029 9 9 9zm4.95-13.95c1.313 1.313 2.05 3.093 2.05 4.95s-0.738 3.637-2.05 4.95c-1.313 1.313-3.093 2.05-4.95 2.05v-14c1.857 0 3.637 0.737 4.95 2.05z"></path></svg></button></div><div class="navbarSearchContainer_Bca1"><div class="navbar__search"><span aria-label="expand searchbar" role="button" class="search-icon" tabindex="0"></span><input id="search_input_react" type="search" placeholder="Loading..." aria-label="Search" class="navbar__search-input search-bar" disabled=""></div></div></div></div><div role="presentation" class="navbar-sidebar__backdrop"></div></nav><div id="__docusaurus_skipToContent_fallback" class="theme-layout-main main-wrapper mainWrapper_z2l0"><div class="docsWrapper_hBAB"><button aria-label="Scroll back to top" class="clean-btn theme-back-to-top-button backToTopButton_sjWU" type="button"></button><div class="docRoot_UBD9"><aside class="theme-doc-sidebar-container docSidebarContainer_YfHR"><div class="sidebarViewport_aRkj"><div class="sidebar_njMd"><nav aria-label="Docs sidebar" class="menu thin-scrollbar menu_SIkG"><ul class="theme-doc-sidebar-menu menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-1 menu__list-item"><a class="menu__link" href="/modelica-buildings-templates/guide"><span class="linkLabel_WmDU">Guide</span></a></li><li class="theme-doc-sidebar-item-category theme-doc-sidebar-item-category-level-1 menu__list-item"><div class="menu__list-item-collapsible"><a class="categoryLink_byQd menu__link menu__link--sublist menu__link--active" href="/modelica-buildings-templates/category/more"><span class="categoryLinkLabel_W154">More</span></a><button aria-label="Collapse sidebar category &#x27;More&#x27;" aria-expanded="true" type="button" class="clean-btn menu__caret"></button></div><ul class="menu__list"><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/modelica-buildings-templates/more/glossary"><span class="linkLabel_WmDU">Glossary</span></a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link menu__link--active" aria-current="page" tabindex="0" href="/modelica-buildings-templates/more/nomenclature"><span class="linkLabel_WmDU">Nomenclature</span></a></li><li class="theme-doc-sidebar-item-link theme-doc-sidebar-item-link-level-2 menu__list-item"><a class="menu__link" tabindex="0" href="/modelica-buildings-templates/more/references"><span class="linkLabel_WmDU">References</span></a></li></ul></li></ul></nav></div></div></aside><main class="docMainContainer_TBSr"><div class="container padding-top--md padding-bottom--lg"><div class="row"><div class="col docItemCol_VOVn"><div class="docItemContainer_Djhp"><article><nav class="theme-doc-breadcrumbs breadcrumbsContainer_Z_bl" aria-label="Breadcrumbs"><ul class="breadcrumbs"><li class="breadcrumbs__item"><a aria-label="Home page" class="breadcrumbs__link" href="/modelica-buildings-templates/"><svg viewBox="0 0 24 24" class="breadcrumbHomeIcon_YNFT"><path d="M10 19v-5h4v5c0 .55.45 1 1 1h3c.55 0 1-.45 1-1v-7h1.7c.46 0 .68-.57.33-.87L12.67 3.6c-.38-.34-.96-.34-1.34 0l-8.36 7.53c-.34.3-.13.87.33.87H5v7c0 .55.45 1 1 1h3c.55 0 1-.45 1-1z" fill="currentColor"></path></svg></a></li><li class="breadcrumbs__item"><a class="breadcrumbs__link" href="/modelica-buildings-templates/category/more"><span>More</span></a></li><li class="breadcrumbs__item breadcrumbs__item--active"><span class="breadcrumbs__link">Nomenclature</span></li></ul></nav><div class="tocCollapsible_ETCw theme-doc-toc-mobile tocMobile_ITEo"><button type="button" class="clean-btn tocCollapsibleButton_TO0P">On this page</button></div><div class="theme-doc-markdown markdown"><header><h1>Nomenclature</h1></header>
<p>This section provides conventions mainly for variable naming, marginally for component naming.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="example-of-control-point-naming">Example of Control Point Naming<a href="#example-of-control-point-naming" class="hash-link" aria-label="Direct link to Example of Control Point Naming" title="Direct link to Example of Control Point Naming" translate="no">​</a></h2>
<p>By way of introduction, here is an example of how the following rules translate into practical nomenclature for the CHW plant template.</p>
<iframe src="https://docs.google.com/document/d/1LeutsY9__ClaIEjmvRHkIAMGX5dlW0Xo1BFGvJTHjs4/preview" frameborder="0" width="100%" height="500"></iframe>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="control-points">Control Points<a href="#control-points" class="hash-link" aria-label="Direct link to Control Points" title="Direct link to Control Points" translate="no">​</a></h2>
<p>Damper and valve models</p>
<ul>
<li class="">take<!-- -->
<ul>
<li class=""><code>y1</code> (Boolean) if 2-position, XOR</li>
<li class=""><code>y</code> (real, fractional) if modulating</li>
</ul>
</li>
<li class="">return<!-- -->
<ul>
<li class=""><code>y_actual</code> (real, fractional) for the position feedback (modulating), XOR</li>
<li class=""><code>y1_actual</code> (Boolean, open end switch status) and <code>y0_actual</code> (Boolean, closed end switch status)</li>
</ul>
</li>
</ul>
<p>Fan and pump models</p>
<ul>
<li class="">take<!-- -->
<ul>
<li class=""><code>y1</code> for the On/Off command (Boolean, used for constant speed motor starter, and variable speed VFD Run signal), AND</li>
<li class=""><code>y</code> (optional) for the commanded speed (real fractional or integer, used for variable speed or 2-stage fan motor)</li>
</ul>
</li>
<li class="">return <code>y1_actual</code> (Boolean, status)</li>
</ul>
<p>(See also <a class="" href="/modelica-buildings-templates/more/glossary#command">command in Glossary</a>.)</p>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed="true"><summary>Details</summary><div><div class="collapsibleContent_i85q"><p><em><strong>Still need to clarify</strong></em> the use of <code>u</code> and <code>y</code> in MBL.</p><ul>
<li class="">Is it in reference to the control system (as I/O points) or in reference to the modeled component (either the process—for a sensor—or the controls)?</li>
<li class="">Is it at all related to control theory as in the diagram below? Obviously not as we would then use <code>u</code> for the controller <em>output</em> and <code>e = ysp - y</code> so something in the <code>y</code> domain for the controller <em>input</em>.</li>
</ul><p><img decoding="async" loading="lazy" alt="control" src="/modelica-buildings-templates/assets/images/control-16c67947eacdf1229e0d016fc6a9455b.png" width="1040" height="372" class="img_ev3q"></p></div></div></details>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="order-of-morphemes">Order of Morphemes<a href="#order-of-morphemes" class="hash-link" aria-label="Direct link to Order of Morphemes" title="Direct link to Order of Morphemes" translate="no">​</a></h2>
<p>In the CamelCase instance name:</p>
<ul>
<li class="">
<p>The first morpheme indicates what the instance represents.</p>
<p>For example, a controller <code>ctl</code>, a fan <code>fan</code>, a coil <code>coi</code></p>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed="true"><summary>Details</summary><div><div class="collapsibleContent_i85q"><p>This is motivated by the naming of</p><ul>
<li class="">
<p>quantity variables: we would not use <code>SupAirT</code> for the supply air temperature, but rather <code>TAirSup</code>,</p>
</li>
<li class="">
<p>physical connectors: see <code>port_a</code>.</p>
</li>
</ul></div></div></details>
</li>
<li class="">
<p>The suffixes stand for the attributes by order of importance.</p>
<p>For example, <code>coiCoo</code> for cooling coil, <code>fanSupDra</code> for a supply fan in a draw-through configuration.</p>
<p>For a quantity</p>
<ul>
<li class="">
<p>the first suffix shall systematically describe the medium (<code>ChiWat</code>, <code>Air</code>, etc.),</p>
</li>
<li class="">
<p>the second suffix shall describe the origin of the medium (<code>ChiWatSup</code>, <code>TAirSup</code>, etc.).</p>
<p>Exceptions are only allowed if the quantity is a system characteristic for which there is no ambiguity, e.g., <code>dpDamOut_nominal</code> for the OA damper pressure drop (we don’t mention air) or <code>dpValCoiCoo</code> for the cooling coil control valve (we don’t mention CHW).</p>
<p>Similarly (exhaustive list):</p>
<ul>
<li class=""><code>TOut</code> or <code>phiOut</code> (air implied)</li>
<li class=""><code>TZon</code> (air implied)</li>
<li class=""><code>pBui_rel</code> (air implied)</li>
</ul>
</li>
</ul>
</li>
</ul>
<p>All CamelCase morphemes should be used before the first underscore—such as in <code>mAirSup_flow_nominal</code>—with the exception of the physical connectors where we use <code>port_aChiWat</code>.</p>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="do-we-allow-3-letter-capital-names-such-as-chw">Do we allow 3-letter capital names such as CHW?<a href="#do-we-allow-3-letter-capital-names-such-as-chw" class="hash-link" aria-label="Direct link to Do we allow 3-letter capital names such as CHW?" title="Direct link to Do we allow 3-letter capital names such as CHW?" translate="no">​</a></h2>
<div class="theme-admonition theme-admonition-danger admonition_xJq3 alert alert--danger"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 12 16"><path fill-rule="evenodd" d="M5.05.31c.81 2.17.41 3.38-.52 4.31C3.55 5.67 1.98 6.45.9 7.98c-1.45 2.05-1.7 6.53 3.53 7.7-2.2-1.16-2.67-4.52-.3-6.61-.61 2.03.53 3.33 1.94 2.86 1.39-.47 2.3.53 2.27 1.67-.02.78-.31 1.44-1.13 1.81 3.42-.59 4.78-3.42 4.78-5.56 0-2.84-2.53-3.22-1.25-5.61-1.52.13-2.03 1.13-1.89 2.75.09 1.08-1.02 1.8-1.86 1.33-.67-.41-.66-1.19-.06-1.78C8.18 5.31 8.68 2.45 5.05.32L5.03.3l.02.01z"></path></svg></span>NO</div><div class="admonitionContent_BuS1"><p>3-letter capital abbreviations are only allowed—and encouraged—in documentation and description strings.</p></div></div>
<p>For variable and instance names:</p>
<table><thead><tr><th>Rather use</th><th>Instead of</th><th>To designate</th></tr></thead><tbody><tr><td>airHan (*)</td><td>AHU</td><td>Air handling unit</td></tr><tr><td>chiWat (*)</td><td>CHW</td><td>Chilled water</td></tr><tr><td>conWat (*)</td><td>CW</td><td>Condenser water</td></tr><tr><td>coo</td><td>CT</td><td>Cooling tower or dry cooler</td></tr><tr><td>eco (*)</td><td>WSE</td><td>Waterside economizer</td></tr><tr><td>heaWat (*)</td><td>HHW</td><td>Heating hot water</td></tr><tr><td>hex (*)</td><td>HX</td><td>Heat exchanger</td></tr><tr><td>hotWat (*)</td><td>DHW</td><td>Domestic hot water</td></tr><tr><td>hp</td><td>HP</td><td>Heat pump</td></tr><tr><td>hrc</td><td>HRC</td><td>Heat recovery chiller</td></tr></tbody></table>
<p>(*) These abbreviations are being used by legacy. If we were to decide today, it would make more sense to rather use lower case abbreviations: chw, cw, hw, dhw, wse, hx, ahu.
This is more aligned with the considerations from <a href="https://stackoverflow.com/questions/15526107/acronyms-in-camelcase" target="_blank" rel="noopener noreferrer" class="">https://stackoverflow.com/questions/15526107/acronyms-in-camelcase</a>.</p>
<p>Tolerated exceptions (by legacy again, today it would make more sense to use lower case abbreviations):</p>
<ul>
<li class="">COP</li>
<li class="">VAV</li>
<li class="">PLR</li>
</ul>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="fixed-position-or-non-abbreviated-forms">Fixed Position or Non-abbreviated Forms<a href="#fixed-position-or-non-abbreviated-forms" class="hash-link" aria-label="Direct link to Fixed Position or Non-abbreviated Forms" title="Direct link to Fixed Position or Non-abbreviated Forms" translate="no">​</a></h2>
<ul>
<li class="">
<p><code>_nominal</code>, <code>_min</code>, <code>_max</code>, <code>_actual</code>, <code>_default</code> always at the end</p>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed="true"><summary>Details</summary><div><div class="collapsibleContent_i85q"><p><code>min</code> and <code>max</code> are attributes of primitive types in Modelica, same as <code>nominal</code>, and should have the same notation, not Min and Max in CamelCase.</p></div></div></details>
</li>
<li class="">
<p>For design conditions use <code>_nominal</code> not <code>Des</code></p>
</li>
<li class="">
<p><code>_flow</code> for rate per unit of time</p>
</li>
<li class="">
<p><code>have_</code>, <code>is_</code> or <code>use_</code> for a structural parameter, always at the beginning</p>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed="true"><summary>Details</summary><div><div class="collapsibleContent_i85q"><p>Why not <code>has_</code>? Because “Does it have?”, same for “Does it use?”, but “Is it?”</p></div></div></details>
</li>
<li class="">
<p><code>_a</code> and <code>_b</code> for inlet and outlet ports.</p>
</li>
</ul>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="reserved">Reserved<a href="#reserved" class="hash-link" aria-label="Direct link to Reserved" title="Direct link to Reserved" translate="no">​</a></h2>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id="physical-quantities">Physical Quantities<a href="#physical-quantities" class="hash-link" aria-label="Direct link to Physical Quantities" title="Direct link to Physical Quantities" translate="no">​</a></h3>
<p>Pressure:</p>
<ul>
<li class=""><code>p</code> is used for absolute pressure,</li>
<li class=""><code>p_rel</code> for relative pressure (duct static, building static, etc.),</li>
<li class=""><code>dp</code> for a pressure drop across an equipment or a circuit.</li>
</ul>
<p>Relative humidity: <code>phi</code></p>
<p>From <a href="https://simulationresearch.lbl.gov/modelica/releases/v10.0.0/help/Buildings_UsersGuide.html#Buildings.UsersGuide.Conventions" target="_blank" rel="noopener noreferrer" class="">Buildings.UsersGuide.Conventions</a>:</p>
<ul>
<li class="">
<p>Mass fraction</p>
<ul>
<li class="">Uppercase <code>X</code> denotes mass fraction per total mass.</li>
<li class="">Lowercase <code>x</code> denotes mass fraction per mass of dry air (absolute humidity).</li>
</ul>
</li>
<li class="">
<p><code>TWetBul</code> for wet bulb</p>
</li>
</ul>
<div class="theme-admonition theme-admonition-tip admonition_xJq3 alert alert--success"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 12 16"><path fill-rule="evenodd" d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"></path></svg></span>tip</div><div class="admonitionContent_BuS1"><p>The naming conventions used for variables representing quantities (such as <code>T</code> for temperature) should be used in component names (typically sensors) for the sake of concision.</p><p>For example, a sensor for supply air temperature should be named <code>TAirSup</code> instead of <code>senTemAirSup</code>.</p></div></div>
<h3 class="anchor anchorTargetStickyNavbar_Vzrq" id="various">Various<a href="#various" class="hash-link" aria-label="Direct link to Various" title="Direct link to Various" translate="no">​</a></h3>
<p>We systematically use the parameter <code>cap*_nominal</code> to specify a system capacity. Design engineers are used to provide an unsigned number (positive) for both the heating and cooling capacities. However, MBL users are rather accustomed to using <code>Q*_flow_nominal</code> as a signed parameter. So, for consistency with MBL, each template must make a final assignment of <code>Q*_flow_nominal = +/- abs(cap*_nominal)</code> so that this parameter be always available. Nevertheless, <code>cap*_nominal</code> has no <code>min</code> or <code>max</code> attribute so that the user can provide either a signed or an unsigned variable.</p>
<details class="details_lb9f alert alert--info details_b_Ee" data-collapsed="true"><summary>Example</summary><div><div class="collapsibleContent_i85q"><p>For example, a chiller template would have the following declarations.</p><div class="language-mo codeBlockContainer_Ckt0 theme-code-block" style="--prism-color:#393A34;--prism-background-color:#f6f8fa"><div class="codeBlockContent_QJqH"><pre tabindex="0" class="prism-code language-mo codeBlock_bY9V thin-scrollbar" style="color:#393A34;background-color:#f6f8fa"><code class="codeBlockLines_e6Vv"><div class="token-line" style="color:#393A34"><span class="token plain">  </span><span class="token keyword" style="color:#00009f">parameter</span><span class="token plain"> </span><span class="token class-name">Modelica.Units.SI.HeatFlowRate</span><span class="token plain"> cap_nominal  </span><span class="token comment" style="color:#999988;font-style:italic">// No min and max attributes.</span><span class="token plain"></span><br></div><div class="token-line" style="color:#393A34"><span class="token plain">    </span><span class="token string" style="color:#e3116c">&quot;Design cooling capacity&quot;</span><span class="token punctuation" style="color:#393A34">;</span><span class="token plain"></span><br></div><div class="token-line" style="color:#393A34"><span class="token plain">  </span><span class="token keyword" style="color:#00009f">final</span><span class="token plain"> </span><span class="token keyword" style="color:#00009f">parameter</span><span class="token plain"> </span><span class="token class-name">Modelica.Units.SI.HeatFlowRate</span><span class="token plain"> Q_flow_nominal</span><span class="token punctuation" style="color:#393A34">(</span><span class="token keyword" style="color:#00009f">final</span><span class="token plain"> max</span><span class="token operator" style="color:#393A34">=</span><span class="token number" style="color:#36acaa">0</span><span class="token punctuation" style="color:#393A34">)</span><span class="token operator" style="color:#393A34">=</span><span class="token plain">  </span><span class="token comment" style="color:#999988;font-style:italic">// Final assignment that must be negative.</span><span class="token plain"></span><br></div><div class="token-line" style="color:#393A34"><span class="token plain">    </span><span class="token operator" style="color:#393A34">-</span><span class="token function" style="color:#d73a49">abs</span><span class="token punctuation" style="color:#393A34">(</span><span class="token plain">cap_nominal</span><span class="token punctuation" style="color:#393A34">)</span><span class="token plain"></span><br></div><div class="token-line" style="color:#393A34"><span class="token plain">    </span><span class="token string" style="color:#e3116c">&quot;Design cooling heat flow rate&quot;</span><span class="token punctuation" style="color:#393A34">;</span><br></div></code></pre></div></div></div></div></details>
<p><code>Set</code> for a set point, always as the last morpheme: so <code>TZonHeaOccSet</code> not <code>TZonHeaSetOcc</code>.</p>
<p>The letter <code>n</code> is used to represent a number of something (as opposed to <code>num</code>).</p>
<p>The letter <code>y</code> is used to represent a fractional quantity (speed, opening, load) taking <span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn></mrow><annotation encoding="application/x-tex">1</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="katex-base"><span class="katex-strut" style="height:0.6444em"></span><span class="mord">1</span></span></span></span> as maximum value, e.g., <code>yLoa</code> for PLR.</p>
<div class="theme-admonition theme-admonition-tip admonition_xJq3 alert alert--success"><div class="admonitionHeading_Gvgb"><span class="admonitionIcon_Rf37"><svg viewBox="0 0 12 16"><path fill-rule="evenodd" d="M6.5 0C3.48 0 1 2.19 1 5c0 .92.55 2.25 1 3 1.34 2.25 1.78 2.78 2 4v1h5v-1c.22-1.22.66-1.75 2-4 .45-.75 1-2.08 1-3 0-2.81-2.48-5-5.5-5zm3.64 7.48c-.25.44-.47.8-.67 1.11-.86 1.41-1.25 2.06-1.45 3.23-.02.05-.02.11-.02.17H5c0-.06 0-.13-.02-.17-.2-1.17-.59-1.83-1.45-3.23-.2-.31-.42-.67-.67-1.11C2.44 6.78 2 5.65 2 5c0-2.2 2.02-4 4.5-4 1.22 0 2.36.42 3.22 1.19C10.55 2.94 11 3.94 11 5c0 .66-.44 1.78-.86 2.48zM4 14h5c-.23 1.14-1.3 2-2.5 2s-2.27-.86-2.5-2z"></path></svg></span>tip</div><div class="admonitionContent_BuS1"><ul>
<li class="">
<p>Prefer <code>ctl</code> to <code>con</code> for a controller as the latter is too loose: condenser, configuration, etc.</p>
</li>
<li class="">
<p>Prefer <code>cfg</code> to <code>con</code> for a configuration.</p>
</li>
<li class="">
<p>Prefer <code>lck</code> to <code>loc</code> for lock-out as the latter is too loose: local, etc.</p>
</li>
</ul></div></div>
<h2 class="anchor anchorTargetStickyNavbar_Vzrq" id="legacy-exceptions">Legacy Exceptions<a href="#legacy-exceptions" class="hash-link" aria-label="Direct link to Legacy Exceptions" title="Direct link to Legacy Exceptions" translate="no">​</a></h2>
<p>Mainly for consistency with MSL we allow the following variable names.</p>
<ul>
<li class=""><code>samplePeriod</code></li>
</ul></div><footer class="theme-doc-footer docusaurus-mt-lg"><div class="row margin-top--sm theme-doc-footer-edit-meta-row"><div class="col noPrint_WFHX"><a href="https://github.com/lbl-srg/modelica-buildings-template/docs/more/nomenclature.md" target="_blank" rel="noopener noreferrer" class="theme-edit-this-page"><svg fill="currentColor" height="20" width="20" viewBox="0 0 40 40" class="iconEdit_Z9Sw" aria-hidden="true"><g><path d="m34.5 11.7l-3 3.1-6.3-6.3 3.1-3q0.5-0.5 1.2-0.5t1.1 0.5l3.9 3.9q0.5 0.4 0.5 1.1t-0.5 1.2z m-29.5 17.1l18.4-18.5 6.3 6.3-18.4 18.4h-6.3v-6.2z"></path></g></svg>Edit this page</a></div><div class="col lastUpdated_JAkA"><span class="theme-last-updated">Last updated<!-- --> on <b><time datetime="2024-06-21T14:25:42.000Z" itemprop="dateModified">Jun 21, 2024</time></b> by <b>AntoineGautier</b></span></div></div></footer></article><nav class="docusaurus-mt-lg pagination-nav" aria-label="Docs pages"><a class="pagination-nav__link pagination-nav__link--prev" href="/modelica-buildings-templates/more/glossary"><div class="pagination-nav__sublabel">Previous</div><div class="pagination-nav__label">Glossary</div></a><a class="pagination-nav__link pagination-nav__link--next" href="/modelica-buildings-templates/more/references"><div class="pagination-nav__sublabel">Next</div><div class="pagination-nav__label">References</div></a></nav></div></div><div class="col col--3"><div class="tableOfContents_bqdL thin-scrollbar theme-doc-toc-desktop"><ul class="table-of-contents table-of-contents__left-border"><li><a href="#example-of-control-point-naming" class="table-of-contents__link toc-highlight">Example of Control Point Naming</a></li><li><a href="#control-points" class="table-of-contents__link toc-highlight">Control Points</a></li><li><a href="#order-of-morphemes" class="table-of-contents__link toc-highlight">Order of Morphemes</a></li><li><a href="#do-we-allow-3-letter-capital-names-such-as-chw" class="table-of-contents__link toc-highlight">Do we allow 3-letter capital names such as CHW?</a></li><li><a href="#fixed-position-or-non-abbreviated-forms" class="table-of-contents__link toc-highlight">Fixed Position or Non-abbreviated Forms</a></li><li><a href="#reserved" class="table-of-contents__link toc-highlight">Reserved</a><ul><li><a href="#physical-quantities" class="table-of-contents__link toc-highlight">Physical Quantities</a></li><li><a href="#various" class="table-of-contents__link toc-highlight">Various</a></li></ul></li><li><a href="#legacy-exceptions" class="table-of-contents__link toc-highlight">Legacy Exceptions</a></li></ul></div></div></div></div></main></div></div></div><footer class="theme-layout-footer footer"><div class="container container-fluid"><div class="footer__bottom text--center"><div class="footer__copyright">Copyright © 2026The Regents of the University of California through Lawrence Berkeley National Laboratory. All rights reserved.</div></div></div></footer></div>
</body>
</html>